within Buildings.Templates.ChilledWaterPlants.Components.Controls;
block G36 "Guideline 36 controller for CHW plant"
  extends
    Buildings.Templates.ChilledWaterPlants.Components.Interfaces.PartialController(
    final typ=Buildings.Templates.ChilledWaterPlants.Types.Controller.Guideline36);

  final parameter Boolean closeCoupledPlant=is_clsCpl
    "True: the plant is close coupled, i.e. the pipe length from the chillers to cooling towers does not exceed approximately 100 feet"
    annotation (Dialog(tab="General"));

  // ---- General: Chiller configuration ----

  final parameter Boolean have_parChi=
    typArrChi==Buildings.Templates.ChilledWaterPlants.Types.ChillerArrangement.Parallel
    "Flag: true means that the plant has parallel chillers"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  parameter Boolean have_ponyChiller=false
    "True: have pony chiller"
    annotation (Evaluate=true, Dialog(group="Configuration"));

  // FIXME: #2299 Incorrect description and usage of this parameter.
  parameter Boolean need_reduceChillerDemand=false
    "True: need limit chiller demand when chiller staging"
    annotation (Evaluate=true, Dialog(group="Configuration"));

  // FIXME #2299
  final parameter Real desCap(unit="W")=sum(dat.capChi_nominal)
    "Plant design capacity"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  // FIXME #2299: Why not use an enumeration?
  parameter Integer chiTyp[nChi]=
    fill(Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Types.ChillerAndStageTypes.variableSpeedCentrifugal, nChi)
    "Chiller type. Recommended staging order: positive displacement, variable speed centrifugal, constant speed centrifugal"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  final parameter Real chiDesCap[nChi](
    each final unit="W")=dat.capChi_nominal
    "Design chiller capacities vector"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  final parameter Real chiMinCap[nChi](
    each final unit="W")=dat.capUnlChi_min
    "Chiller minimum cycling loads vector"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  final parameter Real TChiWatSupMin[nChi](
    each final unit="K",
    each displayUnit="degC")=dat.TChiWatChiSup_nominal
    "Minimum chilled water supply temperature"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  // FIXME #2299: Should be provided for each chiller.
  final parameter Real minChiLif(
    final unit="K",
    displayUnit="K")=dat.dTLifChi_min[1]
    "Minimum allowable lift at minimum load for chiller"
    annotation(Dialog(tab="General", group="Chillers configuration", enable=not have_heaPreConSig));

  final parameter Boolean have_heaPreConSig=typCtrHea==
    Buildings.Templates.ChilledWaterPlants.Types.ChillerLiftControl.BuiltIn
    "True: if there is head pressure control signal from chiller controller"
    annotation(Dialog(tab="General", group="Chillers configuration"));

  final parameter Boolean anyVsdCen=
    sum({if chiTyp[i]==Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Types.ChillerAndStageTypes.variableSpeedCentrifugal
         then 1 else 0 for i in 1:nChi}) > 0
    "True: the plant contains at least one variable speed centrifugal chiller"
    annotation (Dialog(tab="General", group="Chillers configuration"));

  // ---- General: Waterside economizer ----

  final parameter Boolean have_WSE=
    typEco<>Buildings.Templates.ChilledWaterPlants.Types.Economizer.None
    "True if the plant has waterside economizer. When the plant has waterside economizer, the condenser water pump speed must be variable"
    annotation (Dialog(tab="General", group="Waterside economizer"));

  final parameter Real heaExcAppDes(
    unit="K",
    displayUnit="K")=dat.dTAppEco_nominal
    "Design heat exchanger approach"
    annotation(Evaluate=true, Dialog(tab="General", group="Waterside economizer", enable=have_WSE));

  final parameter Boolean have_byPasValCon=
    typEco==Buildings.Templates.ChilledWaterPlants.Types.Economizer.HeatExchangerWithValve
    "True: chilled water flow through economizer is controlled using heat exchanger bypass valve"
    annotation (Dialog(group="Waterside economizer", enable=have_WSE));

  // ----- General: Chilled water pump ---

  final parameter Integer nChiWatPum = nPumChiWatPri
    "Total number of chilled water pumps"
    annotation (Dialog(tab="General", group="Chilled water pump"));

  final parameter Boolean have_heaChiWatPum=
    typArrPumChiWatPri==Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Flag of headered chilled water pumps design: true=headered, false=dedicated"
    annotation (Dialog(tab="General", group="Chilled water pump"));

  final parameter Boolean have_locSenChiWatPum=have_senDpChiWatLoc
    "True: there is local differential pressure sensor hardwired to the plant controller"
    annotation (Dialog(tab="General", group="Chilled water pump"));

  final parameter Integer nSenChiWatPum=nSenDpChiWatRem
    "Total number of remote differential pressure sensors hardwired to the plant controller"
    annotation (Dialog(tab="General", group="Chilled water pump"));

  // ---- General: Condenser water pump ----

  final parameter Integer nConWatPum=nPumConWat
    "Total number of condenser water pumps"
    annotation (Dialog(tab="General", group="Condenser water pump"));

  final parameter Boolean have_fixSpeConWatPum = not have_varPumConWat
    "True: the plant has fixed speed condenser water pumps. When the plant has waterside economizer, it must be false"
    annotation(Dialog(tab="General", group="Condenser water pump", enable=not have_WSE));

  final parameter Boolean have_heaConWatPum=
    typArrPumConWat==Buildings.Templates.Components.Types.PumpArrangement.Headered
    "True: headered condenser water pumps"
    annotation (Dialog(tab="General", group="Condenser water pump"));

  // ---- General: Chiller staging settings ----

  final parameter Integer nStaChiOnl=
    if typEco==Buildings.Templates.ChilledWaterPlants.Types.Economizer.None then nSta-1
    else sum({if sta[i, nUniSta]>0 then 0 else 1 for i in 1:nSta}) - 1
    "Number of chiller stages, neither zero stage nor the stages with enabled waterside economizer is included"
    annotation (Evaluate=true, Dialog(tab="General", group="Staging configuration"));

  final parameter Integer totSta=nSta
    "Total number of plant stages, including stage zero and the stages with a WSE, if applicable"
    annotation (Evaluate=true, Dialog(tab="General", group="Staging configuration"));

  // FIXME #2299: This should be refactored, see details in the PR page.
  // How can we specify that chillers are interchangeable (as opposed to required to run at a given stage) and should be lead/lag alternated?
  final parameter Integer staMat[nStaChiOnl, nChi](
    each fixed=false)
    "Staging matrix with chiller stage as row index and chiller as column index"
    annotation (Dialog(tab="General", group="Staging configuration"));

  final parameter Real desChiNum[nStaChiOnl+1]=
    {if i==0 then 0 else sum(staMat[i]) for i in 0:nStaChiOnl}
    "Design number of chiller that should be ON at each chiller stage, including the zero stage"
    annotation (Dialog(tab="General", group="Staging configuration"));

  final parameter Real staTmp[nSta, nUniSta]={
    {if sta[i, j]>0 then (if j<=nChi then sta[i, j] else 0.5) else 0 for j in 1:nUniSta} for i in 1:nSta}
    "Intermediary parameter to compute staVec"
    annotation (Dialog(tab="General", group="Staging configuration"));

  final parameter Real staVec[nSta]={sum(staTmp[i]) for i in 1:nSta}
    "Plant stage vector, element value like x.5 means chiller stage x plus WSE"
    annotation (Dialog(tab="General", group="Staging configuration"));

  // FIXME #2299: Should only be enabled in case of water-cooled plants with variable speed condenser pumps.
  final parameter Real desConWatPumSpe[nSta](
    final min=fill(0, nSta),
    final max=fill(1, nSta))=dat.yPumConWatSta_nominal
    "Design condenser water pump speed setpoints, according to current chiller stage and WSE status"
    annotation (Dialog(tab="General", group="Staging configuration"));

  // FIXME #2299: For dedicated CW pumps this should be a 2-D array [nSta, nPumConWat] which is more aligned with §5.20.9.6.
  final parameter Real desConWatPumNum[nSta]=dat.yPumConWatSta_nominal
    "Design number of condenser water pumps that should be ON, according to current chiller stage and WSE status"
    annotation (Dialog(tab="General", group="Staging configuration"));

  final parameter Real towCelOnSet[nSta]=dat.staCoo
    "Design number of tower fan cells that should be ON, according to current chiller stage and WSE status"
    annotation(Dialog(tab="General", group="Staging configuration"));

  // ---- General: Cooling tower ----

  final parameter Integer nTowCel=nCoo
    "Total number of cooling tower cells"
    annotation (Dialog(tab="General", group="Cooling tower"));

  final parameter Real cooTowAppDes(
    unit="K",
    displayUnit="K")=dat.dTAppCoo_nominal
    "Design cooling tower approach"
    annotation(Evaluate=true, Dialog(tab="General", group="Cooling tower"));

  // ---- Plant enable ----

  // FIXME #2299: This should be a software point (input connector), not a parameter.
  // Currently disabled.
  parameter Real schTab[4,2] = [0,1; 6*3600,1; 19*3600,1; 24*3600,1]
    "Plant enabling schedule allowing operators to lock out the plant during off-hour"
    annotation(Dialog(tab="Plant enable", enable=false));

 final parameter Real TChiLocOut(
    unit="K",
    displayUnit="degC")=dat.TOutLoc
    "Outdoor air lockout temperature below which the chiller plant should be disabled"
    annotation(Dialog(tab="Plant enable"));


  // ---- Waterside economizer ----


  final parameter Real TOutWetDes(
    unit="K",
    displayUnit="degC")=dat.TWetBulCooEnt_nominal
    "Design outdoor air wet bulb temperature"
    annotation(Evaluate=true, Dialog(tab="Waterside economizer", group="Design parameters"));

  final parameter Real VHeaExcDes_flow(unit="m3/s")=dat.VChiWatEco_flow_nominal
    "Desing heat exchanger chilled water volume flow rate"
    annotation(Evaluate=true, Dialog(tab="Waterside economizer", group="Design parameters"));

  final parameter Real dpDes=dat.dpChiWatEco_nominal
    "Design pressure difference across the chilled water side economizer"
    annotation (Dialog(tab="Waterside economizer", group="Valve or pump control"));


  // ---- Head pressure ----

  final parameter Real minConWatPumSpe(unit="1")=dat.yPumConWat_min
    "Minimum condenser water pump speed"
    annotation(Dialog(enable= not ((not have_WSE) and have_fixSpeConWatPum), tab="Head pressure", group="Limits"));

  final parameter Real minHeaPreValPos(unit="1")=dat.yValConWatChiIso_min
    "Minimum head pressure control valve position"
    annotation(Dialog(enable= (not ((not have_WSE) and (not have_fixSpeConWatPum))), tab="Head pressure", group="Limits"));

  // ---- Minimum flow bypass ----

  final parameter Real minFloSet[nChi](
    each final unit="m3/s")=dat.VChiWatChi_flow_min
    "Minimum chilled water flow through each chiller"
    annotation(Dialog(tab="Minimum flow bypass", group="Flow limits"));

  final parameter Real maxFloSet[nChi](
    each final unit="m3/s")=dat.VChiWatChi_flow_nominal
    "Maximum chilled water flow through each chiller"
    annotation(Dialog(tab="Minimum flow bypass", group="Flow limits"));

  // ---- Chilled water pumps ----

  // FIXME #2299: Dependency to stage and plant configuration not addressed.
  final parameter Real minChiWatPumSpe(unit="1")=dat.yPumChiWatPri_min
    "Minimum pump speed"
    annotation (Dialog(tab="Chilled water pumps", group="Speed controller"));

  // FIXME #2299: Dependency to stage and plant configuration not addressed.
  final parameter Real maxChiWatPumSpe(unit="1")=1
    "Maximum pump speed"
    annotation (Dialog(tab="Chilled water pumps", group="Speed controller"));

  final parameter Integer nPum_nominal(
    final max=nChiWatPum,
    final min=1)=dat.nPumChiWatPri
    "Total number of pumps that operate at design conditions"
    annotation (Dialog(tab="Chilled water pumps", group="Nominal conditions"));

  // FIXME #2299: Dependency to plant configuration not addressed.
  final parameter Real VChiWat_flow_nominal(unit="m3/s")=dat.VChiWatPri_flow_nominal
    "Total plant design chilled water flow rate"
    annotation (Dialog(tab="Chilled water pumps", group="Nominal conditions"));

  final parameter Real maxLocDp(unit="Pa")=dat.dpChiWatLocSet_nominal
    "Maximum chilled water loop local differential pressure setpoint"
    annotation (Dialog(tab="Chilled water pumps", group="Pump speed control when there is local DP sensor"));


  // ---- Plant reset ----

  // FIXME #2299: Dependency to plant configuration not addressed.
  final parameter Real dpChiWatPumMin(
    unit="Pa",
    displayUnit="Pa")=dat.dpChiWatLocSet_min
    "Minimum chilled water pump differential static pressure, default 5 psi"
    annotation (Dialog(tab="Plant Reset", group="Chilled water supply"));

  final parameter Real dpChiWatPumMax[nSenChiWatPum](
    each final unit="Pa",
    each displayUnit="Pa")=
    dat.dpChiWatRemSet_nominal
    "Maximum chilled water pump differential static pressure, the array size equals to the number of remote pressure sensor"
    annotation (Dialog(tab="Plant Reset", group="Chilled water supply"));

  final parameter Real TChiWatSupMax(
    unit="K",
    displayUnit="degC")=dat.TChiWatSup_max
    "Maximum chilled water supply temperature, default 60 degF"
    annotation (Dialog(tab="Plant Reset", group="Chilled water supply"));

  // ---- Cooling tower: fan speed ----

  final parameter Real fanSpeMin(unit="1")=dat.yFanCoo_min
    "Minimum tower fan speed"
    annotation (Dialog(tab="Cooling Towers", group="Fan speed"));

  // Fan speed control: controlling condenser return water temperature when WSE is not enabled
  final parameter Real LIFT_min[nChi](
    each final unit="K")=dat.dTLifChi_min
    "Minimum LIFT of each chiller"
    annotation (Evaluate=true, Dialog(tab="Cooling Towers", group="Fan speed: Return temperature control"));

  final parameter Real TConWatSup_nominal[nChi](
    each final unit="K",
    each displayUnit="degC")=dat.TConWatChiSup_nominal
    "Condenser water supply temperature (condenser entering) of each chiller"
    annotation (Evaluate=true, Dialog(tab="Cooling Towers", group="Fan speed: Return temperature control"));

  final parameter Real TConWatRet_nominal[nChi](
    each final unit="K",
    each displayUnit="degC")=dat.TConWatChiRet_nominal
    "Condenser water return temperature (condenser leaving) of each chiller"
    annotation (Evaluate=true, Dialog(tab="Cooling Towers", group="Fan speed: Return temperature control"));

  // ---- Cooling tower: Water level control ----

  // FIXME #2299: Should be homogenous to [m].
  final parameter Real watLevMin(unit="1")=dat.hLevCoo_min / dat.hLevAlaCoo_max
    "Minimum cooling tower water level recommended by manufacturer"
     annotation (Dialog(tab="Cooling Towers", group="Makeup water"));

  // FIXME #2299: Should be homogenous to [m].
  final parameter Real watLevMax(unit="1")=dat.hLevCoo_max / dat.hLevAlaCoo_max
    "Maximum cooling tower water level recommended by manufacturer"
    annotation (Dialog(tab="Cooling Towers", group="Makeup water"));

  Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Controller ctl(
    final nChi=nChi,
    final closeCoupledPlant=closeCoupledPlant,
    final have_ponyChiller=have_ponyChiller,
    final need_reduceChillerDemand=need_reduceChillerDemand,
    final chiTyp=chiTyp,
    final schTab=schTab,
    final have_parChi=have_parChi,
    final desCap=desCap,
    final chiDesCap=chiDesCap,
    final chiMinCap=chiMinCap,
    final TChiWatSupMin=TChiWatSupMin,
    final minChiLif=minChiLif,
    final have_heaPreConSig=have_heaPreConSig,
    final anyVsdCen=anyVsdCen,
    final have_WSE=have_WSE,
    final heaExcAppDes=heaExcAppDes,
    final have_byPasValCon=have_byPasValCon,
    final nChiWatPum=nChiWatPum,
    final have_heaChiWatPum=have_heaChiWatPum,
    final have_locSenChiWatPum=have_locSenChiWatPum,
    final nSenChiWatPum=nSenChiWatPum,
    final nConWatPum=nConWatPum,
    final have_fixSpeConWatPum=have_fixSpeConWatPum,
    final have_heaConWatPum=have_heaConWatPum,
    final nSta=nStaChiOnl,
    final totSta=nSta,
    final staMat=staMat,
    final desChiNum=desChiNum,
    final staVec=staVec,
    final desConWatPumSpe=desConWatPumSpe,
    final desConWatPumNum=desConWatPumNum,
    final towCelOnSet=towCelOnSet,
    final nTowCel=nTowCel,
    final cooTowAppDes=cooTowAppDes,
    final TChiLocOut=TChiLocOut,
    final TOutWetDes=TOutWetDes,
    final VHeaExcDes_flow=VHeaExcDes_flow,
    final dpDes=dpDes,
    final minConWatPumSpe=minConWatPumSpe,
    final minHeaPreValPos=minHeaPreValPos,
    final minFloSet=minFloSet,
    final maxFloSet=maxFloSet,
    final minChiWatPumSpe=minChiWatPumSpe,
    final maxChiWatPumSpe=maxChiWatPumSpe,
    final nPum_nominal=nPum_nominal,
    final VChiWat_flow_nominal=VChiWat_flow_nominal,
    final maxLocDp=maxLocDp,
    final dpChiWatPumMin=dpChiWatPumMin,
    final dpChiWatPumMax=dpChiWatPumMax,
    final TChiWatSupMax=TChiWatSupMax,
    final fanSpeMin=fanSpeMin,
    final LIFT_min=LIFT_min,
    final TConWatSup_nominal=TConWatSup_nominal,
    final TConWatRet_nominal=TConWatRet_nominal,
    final watLevMin=watLevMin,
    final watLevMax=watLevMax)
    "Plant controller"
    annotation (Placement(transformation(extent={{0,-40},{20,20}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_uChiConIsoVal[nChi](
    each k=true) if typValConWatChiIso<>Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Chiller CW isolation valve open end switch status only used for FD + Should be DI or AI"
    annotation (Placement(transformation(extent={{-140,250},{-120,270}})));
  Modelica.Blocks.Routing.BooleanPassThrough FIXME1_uChiConIsoVal[nChi]
    if typValConWatChiIso==Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Chiller CW isolation valve open end switch status only used for FD + Should be DI or AI"
    annotation (Placement(transformation(extent={{-180,250},{-160,270}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_uChiIsoVal[nChi](
    each k=true) if typValChiWatChiIso<>Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Chiller CHW isolation valve open end switch status only used for FD + Should be DI or AI"
    annotation (Placement(transformation(extent={{-140,210},{-120,230}})));
  Modelica.Blocks.Routing.BooleanPassThrough FIXME1_uChiIsoVal[nChi]
    if typValChiWatChiIso==Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Chiller CHW isolation valve open end switch status only used for FD + Should be DI or AI"
    annotation (Placement(transformation(extent={{-180,210},{-160,230}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uChiWatIsoVal[nChi](
    each k=1) if typValChiWatChiIso<>Buildings.Templates.Components.Types.Valve.TwoWayModulating
    "#2299 Should be optional and exclusive from `uChiIsoVal`"
    annotation (Placement(transformation(extent={{-140,170},{-120,190}})));
  Modelica.Blocks.Routing.RealPassThrough FIXME1_uChiWatIsoVal[nChi]
    if typValChiWatChiIso==Buildings.Templates.Components.Types.Valve.TwoWayModulating
    "#2299 Should be optional and exclusive from `uChiIsoVal`"
    annotation (Placement(transformation(extent={{-180,170},{-160,190}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant RFE_uHeaPreCon[nChi](
      each k=0)
    "Add chiller head pressure control demand signal from built-in chiller controller"
    annotation (Placement(transformation(extent={{-140,-270},{-120,-250}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uChiLoa[nChi](
      each k=1) "#2299: Should be computed internally, in J/s, not A"
    annotation (Placement(transformation(extent={{-140,50},{-120,70}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_uChiAva[nChi](each
      k=true)
    "#2299: The logic to assess chiller availability is described in G36 5.1.15.5.b.1.ii but is not implemented here."
    annotation (Placement(transformation(extent={{-140,10},{-120,30}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_uChiHeaCon[nChi](
      each k=true)
    "#2299: This signal should be internally computed by the stage up and down sequences"
    annotation (Placement(transformation(extent={{-140,-30},{-120,-10}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant RFE_chiPlaReq(k=0)
    "Connect CHW plant requests from all served AHUs and zone equipment"
    annotation (Placement(transformation(extent={{-140,-230},{-120,-210}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uConWatPumSpe[nPumConWat](
    each k=1) "#2299: Should be the commanded speed output from subcontroller."
    annotation (Placement(transformation(extent={{-60,-70},{-40,-50}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uChiCooLoa[nChi](
    each k=1)
    "#2299: The chiller load (𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑) shall be internally calculated by the controller"
    annotation (Placement(transformation(extent={{-60,-110},{-40,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uFanSpe(k=1)
    "#2299: This should be the commanded speed `ySpeSet` computed internally"
    annotation (Placement(transformation(extent={{-60,-150},{-40,-130}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uIsoVal[nCoo](
    each k=1)
    "#2299 Should be Boolean + missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{-140,130},{-120,150}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant RFE_watLev(k=0.1)
    "Add basin model with level and heating demand signal"
    annotation (Placement(transformation(extent={{-100,-270},{-80,-250}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_yTowCelIsoVal[nCoo](
    each k=true)
    if typValCooInlIso==Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition or
      typValCooOutIso==Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Should be Boolean and conditional to a configuration parameter"
    annotation (Placement(transformation(extent={{60,-250},{80,-230}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uLifMin(
    k=Buildings.Templates.Data.Defaults.dTLifChi_min)
    "#2299: Unconnected inside input connector"
    annotation (Placement(transformation(extent={{-60,10},{-40,30}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_uLifMax(
    k=Buildings.Templates.Data.Defaults.TConWatRet-Buildings.Templates.Data.Defaults.TChiWatSup)
    "#2299: Unconnected inside input connector"
    annotation (Placement(transformation(extent={{-60,-30},{-40,-10}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_VChiWat_flow(
    k=0.01) if not have_senVChiWatPri
    "#2299 Should be conditional"
    annotation (Placement(transformation(extent={{-140,90},{-120,110}})));
  Utilities.Psychrometrics.TWetBul_TDryBulPhi FIXME_TOutWet(
    redeclare final package Medium=Buildings.Media.Air)
    "#2299 Two input points should rather be used for OA DB temperature and RH."
    annotation (Placement(transformation(extent={{-140,-70},{-120,-50}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant p_default(
    final k=Buildings.Media.Air.p_default)
    "Default outdoor air absolute pressure"
    annotation (Placement(transformation(extent={{-180,-90},{-160,-70}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_TConWatRet(
    k=Buildings.Templates.Data.Defaults.TConWatRet)
    "#2299: Missing connectors and dependency to plant configuration"
    annotation (Placement(transformation(extent={{-60,90},{-40,110}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_TChiWatSup(
    k=Buildings.Templates.Data.Defaults.TChiWatSup) if not have_senTChiWatPriSup
    "#2299: Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{-60,130},{-40,150}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant FIXME_TConWatSup(
    k=Buildings.Templates.Data.Defaults.TConWatSup)
    if not
          (
      typCtrFanCoo==Buildings.Templates.ChilledWaterPlants.Types.CoolerFanSpeedControl.SupplyTemperature
      or typCtrFanCoo==Buildings.Templates.ChilledWaterPlants.Types.CoolerFanSpeedControl.ReturnTemperature
      and not is_clsCpl) "#2299: Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{-60,50},{-40,70}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_uConWatPum[
    nPumConWat](each k=true)
    if typChi<>Buildings.Templates.Components.Types.Chiller.WaterCooled
    "#2299: Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{-180,-10},{-160,10}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant FIXME_TChiWatSupResReq(k=0)
    "#2299: Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{-140,-190},{-120,-170}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME_yEcoConWatIsoVal(
    k=true) if typEco<>Buildings.Templates.ChilledWaterPlants.Types.Economizer.None
    "#2299 Should be Boolean"
    annotation (Placement(transformation(extent={{60,50},{80,70}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum FIXME_yChiPumSpe(
    final k=fill(1/nPumChiWatPri, nPumChiWatPri),
    final nin=nChiWatPum) if have_varPumChiWatPri
    "#2299 Should be scalar and conditional"
    annotation (Placement(transformation(extent={{60,-10},{80,10}})));
  Modelica.Blocks.Routing.RealPassThrough FIXME_yChiDem[nChi]
    "#2299 Wrong unit"
    annotation (Placement(transformation(extent={{60,-50},{80,-30}})));
  Modelica.Blocks.Routing.RealPassThrough FIXME_yHeaPreConVal[nChi]
 if typValConWatChiIso == Buildings.Templates.Components.Types.Valve.TwoWayModulating
    "#2299 Various plant configurations not covered: only modulating valve in controller"
    annotation (Placement(transformation(extent={{60,-90},{80,-70}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME1_yHeaPreConVal[nChi](
    each k=true) if typValConWatChiIso == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Various plant configurations not covered: only modulating valve in controller"
    annotation (Placement(transformation(extent={{60,-130},{80,-110}})));
  Modelica.Blocks.Routing.RealPassThrough FIXME_yConWatPumSpe[nPumConWat]
 if typChi == Buildings.Templates.Components.Types.Chiller.WaterCooled and
    have_varPumConWat and not have_varComPumConWat
    "#2299 Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{60,-170},{80,-150}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum FIXME1_yConWatPumSpe(final k=
        fill(1/nPumConWat, nPumConWat), final nin=nChiWatPum) if typChi ==
    Buildings.Templates.Components.Types.Chiller.WaterCooled and
    have_varPumConWat and have_varComPumConWat
    "#2299 Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{60,-210},{80,-190}})));
  Modelica.Blocks.Routing.RealPassThrough FIXME_yChiWatIsoVal[nChi]
 if typValChiWatChiIso == Buildings.Templates.Components.Types.Valve.TwoWayModulating
    "#2299 Various plant configurations not covered: only modulating valve in controller"
    annotation (Placement(transformation(extent={{120,-70},{140,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant FIXME1_yChiWatIsoVal[nChi](
      each k=true) if typValChiWatChiIso == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition
    "#2299 Various plant configurations not covered: only modulating valve in controller"
    annotation (Placement(transformation(extent={{120,-110},{140,-90}})));
  Modelica.Blocks.Routing.RealPassThrough FIXME_yMinValPosSet
    if typDisChiWat==Buildings.Templates.ChilledWaterPlants.Types.Distribution.Variable1Only
    "#2299 Missing dependency to plant configuration"
    annotation (Placement(transformation(extent={{120,-150},{140,-130}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum FIXME_yTowFanSpe(
    final k=fill(1/nCoo, nCoo),
    final nin=nCoo) if have_varPumChiWatPri
    "#2299 Should be scalar and conditional"
    annotation (Placement(transformation(extent={{120,-270},{140,-250}})));

protected
  Integer idx
    "Iteration variable for algorithm section";
initial algorithm
  idx := 1;
  if typEco<>Buildings.Templates.ChilledWaterPlants.Types.Economizer.None then
    for i in 2:nSta loop
      if sta[i, nUniSta]<1 then
        staMat[idx] := {if sta[i,j]>0 then 1 else 0 for j in 1:nChi};
        idx := idx + 1;
      end if;
    end for;
  else
    staMat := {{if sta[k+1,j]>0 then 1 else 0 for j in 1:nChi} for k in 1:nStaChiOnl};
  end if;
equation
/*
The when clause makes the variable discrete, and when the algorithm is executed,
it is initialized with its pre value.
*/
algorithm
  when sample(0, 3E7) then
    idx := 0;
  end when;
equation
  /* Control point connection - start */
  connect(busChi.y1ChiWatReq, ctl.uChiWatReq);
  connect(busChi.y1ConWatReq, ctl.uConWatReq);
  connect(bus.pumChiWatPri.y1_actual, ctl.uChiWatPum);
  connect(bus.dpChiWatLoc, ctl.dpChiWat_local);
  connect(bus.dpChiWatRem, ctl.dpChiWat_remote);
  connect(bus.VChiWatPri_flow, ctl.VChiWat_flow);
  connect(busChi.y1_actual, ctl.uChi);
  connect(bus.TChiWatEcoAft, ctl.TChiWatRetDow);
  // The two following bus signals are exclusive from on another.
  // FIXME #2299: However, the use of those signals for capacity requirement in primary-only plants is incorrect.
  connect(bus.TChiWatEcoBef,ctl. TChiWatRet);
  connect(bus.TChiWatSecRet,ctl. TChiWatRet);
  connect(bus.TConWatSup,ctl. TConWatSup);
  connect(FIXME_TConWatSup.y,ctl. TConWatSup);
  connect(bus.TChiWatPriSup,ctl. TChiWatSup);
  connect(FIXME_TChiWatSup.y,ctl. TChiWatSup);
  connect(bus.dpChiWatEco,ctl. dpChiWat);
  connect(bus.pumConWat.y1_actual,ctl. uConWatPum);
  connect(FIXME_uConWatPum.y,ctl. uConWatPum);
  connect(bus.pumChiWatEco.y1_actual,ctl. uEcoPum);
  connect(bus.TChiWatEcoEnt,ctl. TEntHex);
  connect(bus.TOut,ctl. TOut);
  connect(busCoo.y1_actual, ctl.uTowSta);

  connect(FIXME_uChiConIsoVal.y,ctl. uChiConIsoVal);
  connect(FIXME_uChiWatIsoVal.y,ctl. uChiWatIsoVal);
  connect(FIXME_uChiIsoVal.y,ctl. uChiIsoVal);
  connect(bus.valConWatChiIso.y1_actual, FIXME1_uChiConIsoVal.u);
  connect(bus.valChiWatChiIso.y_actual, FIXME1_uChiWatIsoVal.u);
  connect(bus.valChiWatChiIso.y1_actual, FIXME1_uChiIsoVal.u);
  connect(FIXME1_uChiConIsoVal.y,ctl. uChiConIsoVal);
  connect(FIXME1_uChiWatIsoVal.y,ctl. uChiWatIsoVal);
  connect(FIXME1_uChiIsoVal.y,ctl. uChiIsoVal);

  connect(FIXME_uIsoVal.y,ctl. uIsoVal);

  connect(RFE_uHeaPreCon.y,ctl. uHeaPreCon);
  connect(FIXME_uChiLoa.y,ctl. uChiLoa);
  connect(FIXME_uChiAva.y,ctl. uChiAva);
  connect(FIXME_uChiHeaCon.y,ctl. uChiHeaCon);
  connect(RFE_chiPlaReq.y,ctl. chiPlaReq);
  connect(FIXME_uConWatPumSpe.y,ctl. uConWatPumSpe);
  connect(FIXME_uChiCooLoa.y,ctl. uChiCooLoa);
  connect(FIXME_uFanSpe.y,ctl. uFanSpe);
  connect(RFE_watLev.y,ctl. watLev);
  connect(FIXME_VChiWat_flow.y,ctl. VChiWat_flow);
  connect(bus.TOut, FIXME_TOutWet.TDryBul);
  connect(bus.phiOut, FIXME_TOutWet.phi);
  connect(FIXME_TOutWet.TWetBul,ctl. TOutWet);
  connect(FIXME_TConWatRet.y,ctl. TConWatRet);

  // Controller outputs
  connect(FIXME_yEcoConWatIsoVal.y, bus.valConWatEcoIso.y1);
  connect(ctl.yWseRetVal, bus.valChiWatEcoByp.y);
  connect(ctl.yWsePumOn, bus.pumChiWatEco.y1);
  connect(ctl.yWsePumSpe, bus.pumChiWatEco.y);
  connect(ctl.TChiWatSupSet, bus.TChiWatSupSet);
  connect(ctl.yChiWatPum, bus.pumChiWatPri.y1);
  connect(FIXME_yChiPumSpe.y, bus.pumChiWatPri.y);
  connect(FIXME_yChiDem.u, ctl.yChiDem);
  connect(ctl.yChi, bus.y1Chi);
  connect(FIXME1_yHeaPreConVal.y, busValConWatChiIso.y1);
  connect(FIXME_yHeaPreConVal.y, busValConWatChiIso.y);
  connect(ctl.yConWatPum, bus.pumConWat.y1);
  connect(ctl.yConWatPumSpe, FIXME1_yConWatPumSpe.u);
  connect(FIXME1_yConWatPumSpe.y, bus.pumConWat.y);
  connect(FIXME_yConWatPumSpe.y, bus.pumConWat.y);
  connect(FIXME1_yChiWatIsoVal.y, busValChiWatChiIso.y1);
  connect(FIXME_yChiWatIsoVal.y, busValChiWatChiIso.y);
  connect(FIXME_yMinValPosSet.y, bus.valChiWatMinByp.y);
  connect(FIXME_yTowCelIsoVal.y, busValCooInlIso.y1);
  connect(FIXME_yTowCelIsoVal.y, busValCooOutIso.y1);
  connect(FIXME_yTowFanSpe.y, bus.yCoo);
  connect(ctl.yTowCel, bus.y1Coo);
  /* Control point connection - stop */

  connect(p_default.y, FIXME_TOutWet.p)
    annotation (Line(points={{-158,-80},{-150,
          -80},{-150,-68},{-141,-68}}, color={0,0,127}));
  connect(ctl.yChiPumSpe, FIXME_yChiPumSpe.u) annotation (Line(points={{22,6.5},
          {40,6.5},{40,0},{58,0}}, color={0,0,127}));
  connect(ctl.yHeaPreConVal, FIXME_yHeaPreConVal.u)
    annotation (Line(points={{22,
          -3.25},{40,-3.25},{40,-80},{58,-80}}, color={0,0,127}));
  connect(ctl.yConWatPumSpe, FIXME_yConWatPumSpe.u) annotation (Line(points={{22,-5.5},
          {38,-5.5},{38,-160},{58,-160}},                       color={0,0,127}));
  connect(ctl.yChiWatIsoVal, FIXME_yChiWatIsoVal.u) annotation (Line(points={{22,
          -15.25},{36,-15.25},{36,-60},{118,-60}}, color={0,0,127}));
  connect(ctl.yMinValPosSet, FIXME_yMinValPosSet.u) annotation (Line(points={{22,
          -17.5},{34,-17.5},{34,-140},{118,-140}}, color={0,0,127}));
  connect(ctl.yTowFanSpe[1], FIXME_yTowFanSpe.u[1]) annotation (Line(points={{22,
          -28},{30,-28},{30,-260},{118,-260}}, color={0,0,127}));
  connect(busChi, bus.chi) annotation (Line(
      points={{220,180},{254,180},{254,0},{260,0}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(busCoo, bus.coo) annotation (Line(
      points={{220,-100},{240,-100},{240,0},{260,0}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(busValCooInlIso, bus.valCooInlIso) annotation (Line(
      points={{220,-140},{244,-140},{244,0},{260,0}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(busValCooOutIso, bus.valCooOutIso) annotation (Line(
      points={{220,-180},{246,-180},{246,0},{260,0}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(busValConWatChiIso, bus.valConWatChiIso) annotation (Line(
      points={{220,100},{240,100},{240,0},{260,0}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(busValChiWatChiIso, bus.valChiWatChiIso) annotation (Line(
      points={{220,142},{240,142},{240,0},{260,0}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  annotation (Documentation(info="<html>

</html>"));
end G36;
